# Енергоблок ТЕС і АЕС

Розділ «Процеси й цикли → Енергоблок» рахує елементи енергоблока на властивостях
води й пари IAPWS-IF97. Тиск усюди абсолютний. Біля кожного розрахунку в
програмі показано формулу та джерело.

## Парова турбіна

| Розрахунок | Що отримуємо |
| --- | --- |
| Сопло | Загальмований стан, критичне відношення тисків ε*, критичні тиск, температура, швидкість і масова густина потоку, тип сопла, площі й діаметри найвужчого та вихідного перерізів, швидкість і стан на виході, число Маха, втрата в соплах |
| Турбінний ступінь | Наявний теплоперепад, u/cf і його оптимум, трикутники швидкостей (c₁, w₁, β₁, w₂, β₂, c₂, α₂), втрати в соплах, лопатках і з вихідною швидкістю, робота й лопатковий ККД, графік ηu(u/cf) |
| Правило Баумана | Лінія розширення в h–s з поправкою на вологість і без неї, внутрішній ККД, сухість у кінці |

**Сопло.** Розширення йде по ізоентропі від загальмованого стану
h₀* = h₀ + c₀²/2. Критичний переріз — максимум ρ·c уздовж ізоентропи, тому
ε* виходить із реальних властивостей, а не з показника адіабати: ≈ 0,546 для
перегрітої пари й ≈ 0,58 для сухої насиченої. Розширення у вологу пару
рівноважне; переохолодження пари (лінія Вільсона) не моделюється.

**Ступінь.** Розрахунок на середньому діаметрі: c₁ = φ·√(2(1 − ρ)H₀),
u = πdn/60, w₂ = ψ·√(w₁² + 2Δh_роб), β₂ = β₁ − Δβ, Lu = u·(c₁u − c₂u),
ηu = Lu/H₀. Робота за Ейлером дорівнює балансу кінетичних енергій
(c₁² − c₂²)/2 + (w₂² − w₁²)/2; це перевіряє тест.

**Правило Баумана.** Кожен крок за тиском має ККД η·(1 − a·ȳ), де ȳ — середня
вологість кроку, a ≈ 1 (Baumann K., 1912). Порівняння з розширенням без
поправки показує втрату від вологості.

Джерела: Щегляєв А.В. «Парові турбіни», кн. 1 (1993), гл. 2–4; Dixon S.L.,
Hall C.A. *Fluid Mechanics and Thermodynamics of Turbomachinery*, 7th ed., гл. 3–4.
Тести: `tests/pp-turbine.test.mjs`.

## ПГУ і парогенератори

| Розрахунок | Що отримуємо |
| --- | --- |
| Котел-утилізатор | Витрата пари, теплота пароперегрівача, випарника й економайзера, температури газів по ділянках і відхідних газів, ККД утилізації, T–Q діаграма |
| Парогазова установка | Цикл ГТУ (температури за компресором і турбіною, потужність, ККД), котел-утилізатор, парова турбіна без регенерації, потужність і ККД ПГУ, T–Q діаграма |
| Парогенератор АЕС | Теплова потужність, паропродуктивність, витрата живильної води, напори на кінцях і в піч-точці, теплота ділянок, середній напір, kF і площа, T–Q діаграма |

**Котел-утилізатор** одного тиску рахується методом піч-точки й недогріву
(Kehlhofer R. et al., *Combined-Cycle Gas & Steam Turbine Power Plants*, 3rd ed.,
2009, гл. 5–6; Ganapathy V., *Industrial Boilers and HRSGs*, 2003). Газ має
сталу середню cp; вода й пара — IF97.

**ПГУ** — повітряний цикл Брайтона з ізоентропними ККД компресора й турбіни,
підведена теплота Q₁ = G·cp·(T₃ − T₂). Паровий цикл без регенерації: конденсат
іде прямо в економайзер. Склад палива й газів не враховується.

**Парогенератор АЕС** (горизонтальний ПГ ВВЕР) — баланс за ділянками
(економайзерна й випарна) з продуванням і заданою сухістю пари (Рассохін М.Г.
«Парогенераторні установки атомних електростанцій», 1987, гл. 3). Для типових
даних ВВЕР-1000 (15,7 МПа, 320/290 °C, 4400 кг/с, 6,27 МПа, 220 °C) виходить
≈ 741 МВт і ≈ 1454 т/год, що узгоджується з паспортними 750 МВт і 1470 т/год.
